!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! 5ZoneAutoDXVAV.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
!
! Highlights:              packaged VAV system with variable speed compressor
!
! Simulation Location/Run: Pittsburgh-Allegheny County AP 725205 (TMY3), Run for Jan 1st 00:00:00 to Apr 1st 24:00:00.
!                          Run Control executes the run periods using the weather file
!
! Location:                Pittsburgh, PA
!
! Design Days:             Pittsburgh Allegheny Co Ap_PA_USA Annual Heating 99.6%, MaxDB=-15.4°C
!                          Pittsburgh Allegheny Co Ap_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.2°C MWB=22.5°C
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approxomately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           the system is a packaged VAV (DX cooling coil and gas heating coils).
!                                 The input is fully autosized. The compressor has a variable speed drive.
!                                 Terminal units are set to provide a minimum amount of outdoor air based
!                                 on occupancy and floor area.
!
! Zonal Equipment:                AirTerminal:SingleDuct:VAV:Reheat
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          COIL:DX:MultiSpeed:CoolingEmpirical, Coil:Heating:Electric
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,8.6;

  Building,
    Building,                !- Name
    30.,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    FlowRate,                !- Name
    0.0,                     !- Lower Limit Value
    10,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    4,                       !- End Month
    1,                       !- End Day of Month
    Monday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated 

  Site:Location,
  Pittsburgh Allegheny Co Ap_PA_USA Design_Conditions,     !- Location Name
      40.35,     !- Latitude {N+ S-}
     -79.92,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
     380.00;     !- Elevation {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

! Pittsburgh Allegheny Co Ap_PA_USA Annual Heating 99.6%, MaxDB=-15.4°C

SizingPeriod:DesignDay,
  Pittsburgh Allegheny Co Ap Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -15.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     96842.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        240,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

! Pittsburgh Allegheny Co Ap_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.2°C MWB=22.5°C

 SizingPeriod:DesignDay,
  Pittsburgh Allegheny Co Ap Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.2,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     96842.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        240,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.484,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.916;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

  Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.30,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.20;

  Material,
    WD10,                    !- Name
    MediumSmooth,            !- Roughness
    0.667,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    513,                     !- Density {kg/m3}
    1381,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    RG01,                    !- Name
    Rough,                   !- Roughness
    1.2700000E-02,           !- Thickness {m}
    1.442000,                !- Conductivity {W/m-K}
    881.0000,                !- Density {kg/m3}
    1674.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    BR01,                    !- Name
    VeryRough,               !- Roughness
    9.4999997E-03,           !- Thickness {m}
    0.1620000,               !- Conductivity {W/m-K}
    1121.000,                !- Density {kg/m3}
    1464.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    IN46,                    !- Name
    VeryRough,               !- Roughness
    7.6200001E-02,           !- Thickness {m}
    2.3000000E-02,           !- Conductivity {W/m-K}
    24.00000,                !- Density {kg/m3}
    1590.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    GP02,                    !- Name
    MediumSmooth,            !- Roughness
    1.5900001E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    CC03,                    !- Name
    MediumRough,             !- Roughness
    0.1016000,               !- Thickness {m}
    1.310000,                !- Conductivity {W/m-K}
    2243.000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material:NoMass,
    CP01,                    !- Name
    Rough,                   !- Roughness
    0.3670000,               !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    MAT-SB-U,                !- Name
    Rough,                   !- Roughness
    0.117406666,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-CLNG-1,              !- Name
    Rough,                   !- Roughness
    0.652259290,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:NoMass,
    MAT-FLOOR-1,             !- Name
    Rough,                   !- Roughness
    3.522199631,             !- Thermal Resistance {m2-K/W}
    0.65,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material:AirGap,
    AL21,                    !- Name
    0.1570000;               !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    AL23,                    !- Name
    0.1530000;               !- Thermal Resistance {m2-K/W}

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    ROOF-1,                  !- Name
    RG01,                    !- Outside Layer
    BR01,                    !- Layer 2
    IN46,                    !- Layer 3
    WD01;                    !- Layer 4

  Construction,
    WALL-1,                  !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  Construction,
    CLNG-1,                  !- Name
    MAT-CLNG-1;              !- Outside Layer

  Construction,
    SB-U,                    !- Name
    MAT-SB-U;                !- Outside Layer

  Construction,
    FLOOR-1,                 !- Name
    MAT-FLOOR-1;             !- Outside Layer

  Construction,
    FLOOR-SLAB-1,            !- Name
    CC03,                    !- Outside Layer
    CP01;                    !- Layer 2

  Construction,
    INT-WALL-1,              !- Name
   !GP02,                    !- Outside Layer
   !AL21;                    !- Layer 2
   !GP02;                    !- Layer 3
    IRTMaterial;             !- Outside Layer

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  Construction,
    Dbl Clr 3mm/13mm Air,    !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Dbl Clr 3mm/13mm Arg,    !- Name
    CLEAR 3MM,               !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Sgl Grey 3mm,            !- Name
    GREY 3MM;                !- Outside Layer

  Construction,
    Dbl Clr 6mm/6mm Air,     !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Dbl LoE (e2=.1) Clr 6mm/6mm Air,  !- Name
    LoE CLEAR 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Schedule:Compact,
    OCCUPY-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.0;        !- Field 7
 !   For:  All , !- Field 9
 !   Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays, !- Field 2
    Until: 8:00,0.05,        !- Field 3
    Until: 18:00,1.00,       !- Field 17
    Until: 24:00,0.05;       !- Field 23
  !  For: Weekends WinterDesignDay Holiday, !- Field 25
  !  Until: 24:00,0.05;       !- Field 26

  Schedule:Compact,
    EQUIP-1,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays, !- Field 2
    Until: 8:00,0.02,        !- Field 3
    Until: 18:00,0.5,        !- Field 13
    Until: 24:00,0.02;       !- Field 17
   ! For: Weekends WinterDesignDay Holiday, !- Field 19
   ! Until: 24:00,0.2;        !- Field 20

  Schedule:Compact,
    INFIL-SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.0,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117.239997864; !- Field 3

  Schedule:Compact,
    BasinHeaterSched,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ShadeTransSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ClothingSch, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12
    
  Schedule:Compact,
    ActivitySch, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4
  
  Schedule:Compact,
    AirVelocitySch,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .137;                    !- Field 4
    
  Schedule:Compact,
    WorkEffSch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3
  
  Zone,
    PLENUM-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.609600067,             !- Ceiling Height {m}
    283.2;                   !- Volume {m3}

  BuildingSurface:Detailed,
    WALL-1PF,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PR,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PB,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WALL-1PL,                !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TOP-1,                   !- Name
    ROOF,                    !- Surface Type
    ROOF-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5-1P,                   !- Name
    FLOOR,                   !- Surface Type
    CLNG-1,                  !- Construction Name
    PLENUM-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE1-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE1-1 Infil 1,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd,                 !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged ,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,                        
                             !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AirVelocitySch ,         !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Lights,
    SPACE1-1 Lights 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE1-1 ElecEq 1,       !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    FRONT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WF-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    FRONT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    Main South Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
    19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
    19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    South Door Overhang,     !- Name
    FRONT-1,                 !- Base Surface Name
    ShadeTransSch,           !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
    21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
    24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
    24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F1-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE1-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB12,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB21,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB14,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB41,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB15,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE1-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB51,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE2-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE2-1 Infil 1,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE2-1 People 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd,                 !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged ,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,                        
                             !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Namee
    AirVelocitySch ,         !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Lights,
    SPACE2-1 Lights 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE2-1 ElecEq 1,       !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    RIGHT-1,                 !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WR-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    RIGHT-1,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C2-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE2-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB21,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB12,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB23,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB32,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB25,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE2-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB52,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE3-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    239.247360229;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE3-1 Infil 1,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.0167,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE3-1 People 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd,                 !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged ,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,                        
                             !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AirVelocitySch ,         !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Lights,
    SPACE3-1 Lights 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1584,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE3-1 ElecEq 1,       !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1056,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    BACK-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WB-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DB-1,                    !- Name
    GLASSDOOR,               !- Surface Type
    Sgl Grey 3mm,            !- Construction Name
    BACK-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE3-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB32,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB23,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB34,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB43,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB35,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE3-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB53,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE4-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    103.311355591;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE4-1 Infil 1,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.00717,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE4-1 People 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd,                 !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged ,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,                        
                             !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AirVelocitySch ,         !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Lights,
    SPACE4-1 Lights 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    684,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    456,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    LEFT-1,                  !- Name
    WALL,                    !- Surface Type
    WALL-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50000,                 !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WL-1,                    !- Name
    WINDOW,                  !- Surface Type
    Dbl Clr 3mm/13mm Air,    !- Construction Name
    LEFT-1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50000,                 !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE4-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB41,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB14,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB43,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB34,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB45,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE4-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB54,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    SPACE5-1,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.438400269,             !- Ceiling Height {m}
    447.682556152;           !- Volume {m3}

  ZoneInfiltration:DesignFlowRate,
    SPACE5-1 Infil 1,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    INFIL-SCH,               !- Schedule Name
    flow/zone,               !- Design Flow Rate Calculation Method
    0.031089,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  People,
    SPACE5-1 People 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    20,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    ActSchd,                 !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged ,           !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WorkEffSch,              !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,                        
                             !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    AirVelocitySch ,         !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  Lights,
    SPACE5-1 Lights 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2964,                    !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    SPACE5-1 ElecEq 1,       !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1976,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost

  BuildingSurface:Detailed,
    C5-1,                    !- Name
    CEILING,                 !- Surface Type
    CLNG-1,                  !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5-1P,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5-1,                    !- Name
    FLOOR,                   !- Surface Type
    FLOOR-SLAB-1,            !- Construction Name
    SPACE5-1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB51,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB15,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB52,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB25,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB53,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB35,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SB54,                    !- Name
    WALL,                    !- Surface Type
    INT-WALL-1,              !- Construction Name
    SPACE5-1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SB45,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  Sizing:Parameters,
    1.3,                     !- Heating Sizing Factor
    1.3,                     !- Cooling Sizing Factor
    ;                        !- Timesteps in Averaging Window

  Sizing:Zone,
    SPACE1-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    16.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE1-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE2-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    16.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE2-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE3-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    16.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE3-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE4-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    16.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE4-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SPACE5-1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    16.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SPACE5-1,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:System,
    VAV Sys 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    -15.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    30.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.,                     !- Central Cooling Design Supply Air Temperature {C}
    18.,                     !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.009,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  Schedule:Compact,
    Htg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,12.8,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21.1,       !- Field 6
    For: AllOtherDays,       !- Field 22
    Until: 7:00,12.8,        !- Field 23
    Until: 18:00,21.1,       !- Field 25
    Until: 24:00,12.8;       !- Field 27

  Schedule:Compact,
    PlenumHtg-SetP-Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Clg-SetP-Sch,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,23.9,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,40.0,       !- Field 6
    For: AllOtherDays,       !- Field 22
    Until: 7:00,40.0,        !- Field 23
    Until: 18:00,23.9,       !- Field 25
    Until: 24:00,40.0;       !- Field 27

  Schedule:Compact,
    PlenumClg-SetP-Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40.0;       !- Field 3

  Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,2,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,1,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,4;          !- Field 9

  Schedule:Compact,
    Min OA Sched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,       !- Field 9
    Until: 24:00,1.0;       !- Field 10

  Schedule:Compact,
    FanAvailSched,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    HeatingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    TerminalUnitAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Seasonal Reset Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,17.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,15.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,17.0;       !- Field 11

! same as Doe-2 SDL-C4

  Curve:Biquadratic,
    VarSpeedCoolCapFT,       !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C82

  Curve:Biquadratic,
    VarSpeedCoolEIRFT,       !- Name
    0.632475E+00,            !- Coefficient1 Constant
    -0.121321E-01,           !- Coefficient2 x
    0.507773E-03,            !- Coefficient3 x**2
    0.155377E-01,            !- Coefficient4 y
    0.272840E-03,            !- Coefficient5 y**2
    -0.679201E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C4

  Curve:Biquadratic,
    VarSpeedCoolCapLSFT,     !- Name
    0.476428E+00,            !- Coefficient1 Constant
    0.401147E-01,            !- Coefficient2 x
    0.226411E-03,            !- Coefficient3 x**2
    -0.827136E-03,           !- Coefficient4 y
    -0.732240E-05,           !- Coefficient5 y**2
    -0.446278E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C132

  Curve:Biquadratic,
    VarSpeedCoolEIRLSFT,     !- Name
    0.774645E+00,            !- Coefficient1 Constant
    -0.343731E-01,           !- Coefficient2 x
    0.783173E-03,            !- Coefficient3 x**2
    0.146596E-01,            !- Coefficient4 y
    0.488851E-03,            !- Coefficient5 y**2
    -0.752036E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C78

  Curve:Cubic,
    PackagedRatedCoolCapFFlow,  !- Name
    0.47278589,              !- Coefficient1 Constant
    1.2433415,               !- Coefficient2 x
    -1.0387055,              !- Coefficient3 x**2
    0.32257813,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! same as Doe-2 SDL-C93

  Curve:Cubic,
    PackagedRatedCoolEIRFFlow,  !- Name
    1.0079484,               !- Coefficient1 Constant
    0.34544129,              !- Coefficient2 x
    -.6922891,               !- Coefficient3 x**2
    0.33889943,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Quadratic,
    VarSpeedCyclingPLFFPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

  NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node 1;!- Node 1 Name

  NodeList,
    SPACE1-1 In Nodes,       !- Name
    SPACE1-1 In Node;        !- Node 1 Name

  NodeList,
    SPACE2-1 In Nodes,       !- Name
    SPACE2-1 In Node;        !- Node 1 Name

  NodeList,
    SPACE3-1 In Nodes,       !- Name
    SPACE3-1 In Node;        !- Node 1 Name

  NodeList,
    SPACE4-1 In Nodes,       !- Name
    SPACE4-1 In Node;        !- Node 1 Name

  NodeList,
    SPACE5-1 In Nodes,       !- Name
    SPACE5-1 In Node;        !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    SPACE1-1,                !- Zone Name
    SPACE1-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE1-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE1-1 Node,           !- Zone Air Node Name
    SPACE1-1 Out Node;       !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SPACE2-1,                !- Zone Name
    SPACE2-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE2-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE2-1 Node,           !- Zone Air Node Name
    SPACE2-1 Out Node;       !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SPACE3-1,                !- Zone Name
    SPACE3-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE3-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE3-1 Node,           !- Zone Air Node Name
    SPACE3-1 Out Node;       !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SPACE4-1,                !- Zone Name
    SPACE4-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE4-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE4-1 Node,           !- Zone Air Node Name
    SPACE4-1 Out Node;       !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SPACE5-1,                !- Zone Name
    SPACE5-1 Eq,             !- Zone Conditioning Equipment List Name
    SPACE5-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SPACE5-1 Node,           !- Zone Air Node Name
    SPACE5-1 Out Node;       !- Zone Return Air Node Name

  ZoneControl:Thermostat,
    SPACE1-1 Control,        !- Name
    SPACE1-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

  ZoneControl:Thermostat,
    SPACE2-1 Control,        !- Name
    SPACE2-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

  ZoneControl:Thermostat,
    SPACE3-1 Control,        !- Name
    SPACE3-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

  ZoneControl:Thermostat,
    SPACE4-1 Control,        !- Name
    SPACE4-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

  ZoneControl:Thermostat,
    SPACE5-1 Control,        !- Name
    SPACE5-1,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

  ThermostatSetpoint:SingleHeating,
    HeatingSetpoint,         !- Name
    Htg-SetP-Sch;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    CoolingSetpoint,         !- Name
    Clg-SetP-Sch;            !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleHeating,
    PlenumHeatingSetpoint,   !- Name
    PlenumHtg-SetP-Sch;      !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:SingleCooling,
    PlenumCoolingSetpoint,   !- Name
    PlenumClg-SetP-Sch;      !- Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

 ! ThermostatSetpoint:DualSetpoint,
 !   Space1-DualSetP-RL,            !- Name
 !   Space1-HtgSetP-RL,            !- Heating Setpoint Temperature Schedule Name
 !   Space1-ClgSetP-RL;            !- Cooling Setpoint Temperature Schedule Name
    
  ZoneHVAC:EquipmentList,
    SPACE1-1 Eq,             !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE1-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SPACE2-1 Eq,             !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE2-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SPACE3-1 Eq,             !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE3-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SPACE4-1 Eq,             !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE4-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SPACE5-1 Eq,             !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SPACE5-1 ATU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    SPACE1-1 ATU,            !- Name
    SPACE1-1 In Node,        !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SPACE1-1 VAV Reheat;     !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    SPACE2-1 ATU,            !- Name
    SPACE2-1 In Node,        !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SPACE2-1 VAV Reheat;     !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    SPACE3-1 ATU,            !- Name
    SPACE3-1 In Node,        !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SPACE3-1 VAV Reheat;     !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    SPACE4-1 ATU,            !- Name
    SPACE4-1 In Node,        !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SPACE4-1 VAV Reheat;     !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    SPACE5-1 ATU,            !- Name
    SPACE5-1 In Node,        !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SPACE5-1 VAV Reheat;     !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    SPACE1-1 VAV Reheat,     !- Name
    TerminalUnitAvailSched,    !- Availability Schedule Name
    SPACE1-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    SPACE1-1 ATU In Node,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.1,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,       !- Reheat Coil Object Type
    SPACE1-1 Zone Coil,      !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE1-1 In Node,        !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,       !- Damper Heating Action
    ,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    AutoCalculate,           !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    ZoneMinOARequirements;   !- Design Specification Outdoor Air Object Name

! Outdoor air specification should be consistent with Sizing:Zone object inputs.

  DesignSpecification:OutdoorAir,
    ZoneMinOARequirements,   !- Name
    Sum,                     !- Outdoor Air Method
    0.00472,                 !- Outdoor Air Flow per Person {m3/s-person}
    0.000508,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Min OARequirements Sched;!- Outdoor Air Flow Rate Fraction Schedule Name

  Schedule:Compact,
    Min OARequirements Sched,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,1.0;        !- Field 3
   ! For: AllOtherDays,       !- Field 5
   ! Until: 24:00,0.25;       !- Field 6

  AirTerminal:SingleDuct:VAV:Reheat,
    SPACE2-1 VAV Reheat,     !- Name
    TerminalUnitAvailSched,    !- Availability Schedule Name
    SPACE2-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    SPACE2-1 ATU In Node,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.1,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,       !- Reheat Coil Object Type
    SPACE2-1 Zone Coil,      !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE2-1 In Node,        !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    ZoneMinOARequirements;   !- Design Specification Outdoor Air Object Name

  AirTerminal:SingleDuct:VAV:Reheat,
    SPACE3-1 VAV Reheat,     !- Name
    TerminalUnitAvailSched,    !- Availability Schedule Name
    SPACE3-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    SPACE3-1 ATU In Node,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.1,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,       !- Reheat Coil Object Type
    SPACE3-1 Zone Coil,      !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE3-1 In Node,        !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,       !- Damper Heating Action
    ,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    ZoneMinOARequirements;   !- Design Specification Outdoor Air Object Name

  AirTerminal:SingleDuct:VAV:Reheat,
    SPACE4-1 VAV Reheat,     !- Name
    TerminalUnitAvailSched,    !- Availability Schedule Name
    SPACE4-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    SPACE4-1 ATU In Node,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.1,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,       !- Reheat Coil Object Type
    SPACE4-1 Zone Coil,      !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE4-1 In Node,        !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,       !- Damper Heating Action
    ,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    ZoneMinOARequirements;   !- Design Specification Outdoor Air Object Name

  AirTerminal:SingleDuct:VAV:Reheat,
    SPACE5-1 VAV Reheat,     !- Name
    TerminalUnitAvailSched,    !- Availability Schedule Name
    SPACE5-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
    SPACE5-1 ATU In Node,    !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.1,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,       !- Reheat Coil Object Type
    SPACE5-1 Zone Coil,      !- Reheat Coil Name
    0.0,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SPACE5-1 In Node,        !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,       !- Damper Heating Action
    ,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    ,                        !- Maximum Reheat Air Temperature {C}
    ZoneMinOARequirements;   !- Design Specification Outdoor Air Object Name

  Coil:Heating:Electric,
    SPACE1-1 Zone Coil,      !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.98,                     !- Efficiency
    autosize,                !- Nominal Capacity {W}
    SPACE1-1 Zone Coil Air In Node,  !- Air Inlet Node Name
    SPACE1-1 In Node;        !- Air Outlet Node Name

  Coil:Heating:Electric,
    SPACE2-1 Zone Coil,      !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.98,                     !- Efficiency
    autosize,                !- Nominal Capacity {W}
    SPACE2-1 Zone Coil Air In Node,  !- Air Inlet Node Name
    SPACE2-1 In Node;        !- Air Outlet Node Name

  Coil:Heating:Electric,
    SPACE3-1 Zone Coil,      !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.98,                     !- Efficiency
    autosize,                !- Nominal Capacity {W}
    SPACE3-1 Zone Coil Air In Node,  !- Air Inlet Node Name
    SPACE3-1 In Node;        !- Air Outlet Node Name

  Coil:Heating:Electric,
    SPACE4-1 Zone Coil,      !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.98,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SPACE4-1 Zone Coil Air In Node,  !- Air Inlet Node Name
    SPACE4-1 In Node;        !- Air Outlet Node Name

  Coil:Heating:Electric,
    SPACE5-1 Zone Coil,      !- Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    0.98,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SPACE5-1 Zone Coil Air In Node,  !- Air Inlet Node Name
    SPACE5-1 In Node;        !- Air Outlet Node Name

  AirLoopHVAC:ReturnPath,
    ReturnAirPath1,          !- Name
    PLENUM-1 Out Node,       !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Return-Plenum-1;         !- Component 1 Name

  AirLoopHVAC:ReturnPlenum,
    Return-Plenum-1,         !- Name
    PLENUM-1,                !- Zone Name
    PLENUM-1 Node,           !- Zone Node Name
    PLENUM-1 Out Node,       !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    SPACE1-1 Out Node,       !- Inlet 1 Node Name
    SPACE2-1 Out Node,       !- Inlet 2 Node Name
    SPACE3-1 Out Node,       !- Inlet 3 Node Name
    SPACE4-1 Out Node,       !- Inlet 4 Node Name
    SPACE5-1 Out Node;       !- Inlet 5 Node Name

  AirLoopHVAC:SupplyPath,
    Zone Supply Air Path 1,  !- Name
    Zone Eq In Node,         !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter 1,  !- Name
    Zone Eq In Node,         !- Inlet Node Name
    SPACE1-1 ATU In Node,    !- Outlet 1 Node Name
    SPACE2-1 ATU In Node,    !- Outlet 2 Node Name
    SPACE3-1 ATU In Node,    !- Outlet 3 Node Name
    SPACE4-1 ATU In Node,    !- Outlet 4 Node Name
    SPACE5-1 ATU In Node;    !- Outlet 5 Node Name

  AirLoopHVAC,
    VAV Sys 1,               !- Name
    ,                        !- Controller List Name
    VAV Sys 1 Avail List,    !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    VAV Sys 1 Branches,      !- Branch List Name
    ,                        !- Connector List Name
    VAV Sys 1 Inlet Node,    !- Supply Side Inlet Node Name
    PLENUM-1 Out Node,       !- Demand Side Outlet Node Name
    Zone Eq In Node,         !- Demand Side Inlet Node Names
    VAV Sys 1 Outlet Node;   !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    VAV Sys 1 Avail List,    !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    VAV Sys 1 Avail;         !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    VAV Sys 1 Avail,         !- Name
    FanAvailSched;           !- Schedule Name

  BranchList,
    VAV Sys 1 Branches,      !- Name
    VAV Sys 1 Main Branch;   !- Branch 1 Name

  Branch,
    VAV Sys 1 Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    VAV Sys 1 Inlet Node,    !- Component 1 Inlet Node Name
    Mixed Air Node 1,        !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    DX Cooling Coil System 1,!- Component 2 Name
    Mixed Air Node 1,        !- Component 2 Inlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Electric,       !- Component 3 Object Type
    Main Heating Coil 1,     !- Component 3 Name
    Main Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
    Main Heating Coil 1 Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Supply Fan 1,            !- Component 4 Name
    Main Heating Coil 1 Outlet Node,  !- Component 4 Inlet Node Name
    VAV Sys 1 Outlet Node;   !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment,      !- Outdoor Air Equipment List Name
    VAV Sys 1 Avail List;    !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name

  OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node 1,        !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Outdoor Air Stream Node Name
    Relief Air Outlet Node 1,!- Relief Air Stream Node Name
    VAV Sys 1 Inlet Node;    !- Return Air Stream Node Name

  CoilSystem:Cooling:DX,
    DX Cooling Coil System 1,!- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    Mixed Air Node 1,        !- DX Cooling Coil System Inlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    Main Cooling Coil 1;     !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    Main Cooling Coil 1,     !- Name
    CoolingCoilAvailSched,   !- Availability Schedule Name
    autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    autosize,                     !- High Speed Rated Sensible Heat Ratio
    3.0,                     !- High Speed Gross Rated Cooling COP {W/W}
    autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    450,                     !- Unit Internal Static Air Pressure {Pa}
    Mixed Air Node 1,        !- Air Inlet Node Name
    Main Cooling Coil 1 Outlet Node,  !- Air Outlet Node Name
    VarSpeedCoolCapFT,       !- Total Cooling Capacity Function of Temperature Curve Name
    PackagedRatedCoolCapFFlow,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VarSpeedCoolEIRFT,       !- Energy Input Ratio Function of Temperature Curve Name
    PackagedRatedCoolEIRFFlow,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VarSpeedCyclingPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    autosize,                     !- Low Speed Gross Rated Sensible Heat Ratio
    4.2,                     !- Low Speed Gross Rated Cooling COP {W/W}
    autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    VarSpeedCoolCapLSFT,     !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VarSpeedCoolEIRLSFT,     !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    Main Cooling Coil 1 Condenser Node,  !- Condenser Air Inlet Node Name
    EvaporativelyCooled,     !- Condenser Type
    ,                        !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    200,                     !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    BasinHeaterSched;        !- Basin Heater Operating Schedule Name

  OutdoorAir:Node,
    Main Cooling Coil 1 Condenser Node,  !- Name
    -1.0;                    !- Height Above Ground {m}

  Coil:Heating:Electric,
    Main heating Coil 1,     !- Name
    HeatingCoilAvailSched,    !- Availability Schedule Name
    0.98,                     !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Main Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
    Main Heating Coil 1 Outlet Node,  !- Air Outlet Node Name
    VAV Sys 1 Outlet Node;            !- Temperature Setpoint Node Name
!   Supply Air Temp Nodes 1;          !- Temperature Setpoint Node Name
!   Main Heating Coil 1 Outlet Node;  !- Temperature Setpoint Node Name

  Fan:VariableVolume,
    Supply Fan 1,            !- Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0.000,                   !- Fan Power Coefficient 5
    Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name
    VAV Sys 1 Outlet Node;   !- Air Outlet Node Name

  Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node 1,!- Relief Air Outlet Node Name
    VAV Sys 1 Inlet Node,    !- Return Air Node Name
    Mixed Air Node 1,        !- Mixed Air Node Name
    Outside Air Inlet Node 1,!- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  ! NoEconomizer,            !- Economizer Control Type
  ! MinimumFlowWithBypass,    !- Economizer Control Action Type
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    25.,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    4.,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,            !- Minimum Limit Type
    Min OA Sched;            !- Minimum Outdoor Air Schedule Name

 ! SetpointManager:Warmest,
 !   Supply Air Temp Manager 1,  !- Name
 !   Temperature,             !- Control Variable
 !   VAV Sys 1,               !- HVAC Air Loop Name
 !   12,                      !- Minimum setpoint temperature
 !   18,                      !- Maximum setpoint temperature
 !   MaximumTemperature,      !- Strategy
 !   Supply Air Temp Nodes 1; !- Setpoint Node or NodeList Name

 ! SetpointManager:MultiZone:Heating:Average,
 !   Supply Air Temp Manager 1,  !- Name
 !   VAV Sys 1,  !- HVAC Air Loop Name
 !   12.0,                    !- Minimum Setpoint Temperature {C}
 !   36.0,                    !- Maximum Setpoint Temperature {C}
 !   Supply Air Temp Nodes 1;  !- Setpoint Node or NodeList Name

 ! SetpointManager:MultiZone:Heating:Average,
 !   Supply Air Temp Manager 1,  !- Name
 !   VAV Sys 1,  !- HVAC Air Loop Name
 !   12.0,                    !- Minimum Setpoint Temperature {C}
 !   36.0,                    !- Maximum Setpoint Temperature {C}
 !   Supply Air Temp Nodes 1;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Supply Air Temp Manager 1,  !- Name
    Temperature,                !- Control Variable
    SAT_SP,  !- Schedule Name
    VAV Sys 1 Outlet Node;      !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Mixed Air and Coil Exit Temp Manager 1,  !- Name
    Temperature,             !- Control Variable
    VAV Sys 1 Outlet Node,   !- Reference Setpoint Node Name
    Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
    VAV Sys 1 Outlet Node,   !- Fan Outlet Node Name
    Supply Fan Upstream Nodes;  !- Setpoint Node or NodeList Name

  NodeList,
    Supply Air Temp Nodes 1, !- Name
    VAV Sys 1 Outlet Node;   !- Node 1 Name

  NodeList,
    Supply Fan Upstream Nodes,  !- Name
    Mixed Air Node 1,        !- Node 1 Name
    Main Cooling Coil 1 Outlet Node,  !- Node 2 Name
    Main Heating Coil 1 Outlet Node;  !- Node 3 Name

 !-   ===========  ALL OBJECTS IN CLASS: EnergyManagementSystem ===========

  EnergyManagementSystem:ProgramCallingManager,
    sensor_info_calls,       !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    CalcMeanTemp,         !- Program Name 1
    CalcMeanPPD;             !- Program Name 2


   EnergyManagementSystem:ProgramCallingManager,
    test_calls,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    CalcOccupiedMode, 
    CalcIATSetpoint;

 !- Calculate customized output variables
  EnergyManagementSystem:GlobalVariable,
    MeanTemp;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    MeanPPD;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    NumOfOccupant;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    OccupiedMode;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    IAT_SP;        !- Erl Variable 1 Name

 !- Calculate Average Building Temperature
 EnergyManagementSystem:Sensor,
    Temp_1,             !- Name
    SPACE1-1,               !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;  !- Output:Variable or Output:Meter Name

 EnergyManagementSystem:Sensor,
    Temp_2,             !- Name
    SPACE2-1,               !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;  !- Output:Variable or Output:Meter Name

 EnergyManagementSystem:Sensor,
    Temp_3,             !- Name
    SPACE1-1,               !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;  !- Output:Variable or Output:Meter Name

 EnergyManagementSystem:Sensor,
    Temp_4,             !- Name
    SPACE1-1,               !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;  !- Output:Variable or Output:Meter Name

 EnergyManagementSystem:Sensor,
    Temp_5,             !- Name
    SPACE1-1,               !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Program,
    CalcMeanTemp,              !- Name
    SET AggTemp = Temp_1 + Temp_2 + Temp_3 + Temp_4 + Temp_5, !
    SET NumOfZone = 5,  !- <none>
    SET MeanTemp = AggTemp / NumOfZone;  !- <none>

  EnergyManagementSystem:OutputVariable,
    Building Mean Temperature,  !- Name
    MeanTemp,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    C;                       !- Units
  
  !- Calculate Average PPD
    EnergyManagementSystem:Sensor,
    PPD_1,        !- Name
    SPACE1-1 People 1,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PPD_2,        !- Name
    SPACE2-1 People 1,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PPD_3,        !- Name
    SPACE3-1 People 1,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PPD_4,        !- Name
    SPACE4-1 People 1,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    PPD_5,        !- Name
    SPACE5-1 People 1,            !- Output:Variable or Output:Meter Index Key Name
    Zone Thermal Comfort Fanger Model PPD;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Program,
    CalcMeanPPD,          !- Name
    SET AggPPD = PPD_1 + PPD_2 + PPD_3 + PPD_4 + PPD_5,  !- Program Line 1
    SET NumOfZone = 5,  !- Program Line 2
    SET MeanPPD = AggPPD / NumOfZone;  !- <none>
    
  EnergyManagementSystem:OutputVariable,
    Building Mean PPD,          !- Name
    MeanPPD,              !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    %;                       !- Units

  !- Calculate Total Number of Occupants
  EnergyManagementSystem:Sensor,
    Count_1,        !- Name
    SPACE1-1,            !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Count_2,        !- Name
    SPACE2-1,            !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Count_3,        !- Name
    SPACE3-1,            !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Count_4,        !- Name
    SPACE4-1,            !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Count_5,        !- Name
    SPACE5-1,            !- Output:Variable or Output:Meter Index Key Name
    Zone People Occupant Count;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Program,
    CalcNumOccupant,          !- Name
    SET NumOfOccupant = Count_1 + Count_2 + Count_3 + Count_4 + Count_5;!- Program Line 1
    
  EnergyManagementSystem:OutputVariable,
    Building Total Occupants,          !- Name
    NumOfOccupant,              !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    %;                       !- Units

  !- Determine Occupancy Mode
  EnergyManagementSystem:Program,
    CalcOccupiedMode,          !- Name
    IF Hour >= 8 && Hour < 18,
    SET OccupiedMode = 1,  !- <none>
    ELSE, 
    SET OccupiedMode = 0,
    ENDIF;
    

  EnergyManagementSystem:OutputVariable,
    Occupancy Flag,     !- Name
    OccupiedMode,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  !- Determine Indoor Air Temp. Setpoint
  EnergyManagementSystem:Program,
    CalcIATSetpoint,          !- Name
    IF Hour >= 8 && Hour < 18,
    SET IAT_SP = 22.5,  !- <none>
    ELSE, 
    SET IAT_SP = 12.8,
    ENDIF;
    

  EnergyManagementSystem:OutputVariable,
    Indoor Air Temperature Setpoint,     !- Name
    IAT_SP,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units


 !-   ===================== Output:Variable ================================
  !- Site weather output  
  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;
  Output:Variable,*,Site Outdoor Air Relative Humidity,timestep;
  Output:Variable,*,Site Wind Speed, timestep;
  Output:Variable,*,Site Wind Direction, timestep;
  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;
  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;
  
  !- Building Output
  Output:Variable,*,Building Mean Temperature,timestep;
  Output:Variable,SPACE1-1,Zone Thermostat Heating Setpoint Temperature,timestep;
  Output:Variable,SPACE1-1,Zone Thermostat Cooling Setpoint Temperature,timestep;
  
  !- People
  Output:Variable,*,Building Mean PPD,timestep; 
  Output:Variable,*,Building Total Occupants,timestep; 

  !- Energy Consumption
  Output:Variable,Main Heating Coil 1,Heating Coil Electric Power,timestep;
  Output:Variable,*,Facility Total HVAC Electric Demand Power,timestep;
  
  !- Debug
  Output:Variable,SPACE1-1 IN NODE,System Node Temperature, timestep;
  Output:Variable,SPACE1-1 IN NODE,System Node Mass Flow Rate, timestep;
  Output:Variable,SPACE2-1 IN NODE,System Node Temperature, timestep;
  Output:Variable,SPACE2-1 IN NODE,System Node Mass Flow Rate, timestep;
  Output:Variable,SPACE3-1 IN NODE,System Node Temperature, timestep;
  Output:Variable,SPACE3-1 IN NODE,System Node Mass Flow Rate, timestep;
  Output:Variable,SPACE4-1 IN NODE,System Node Temperature, timestep;
  Output:Variable,SPACE4-1 IN NODE,System Node Mass Flow Rate, timestep;
  Output:Variable,SPACE5-1 IN NODE,System Node Temperature, timestep;
  Output:Variable,SPACE5-1 IN NODE,System Node Mass Flow Rate, timestep;

  Output:Variable,VAV SYS 1 OUTLET NODE,System Node Temperature, timestep;
  Output:Variable,VAV SYS 1 OUTLET NODE,System Node Mass Flow Rate, timestep;

  Output:Variable,VAV SYS 1 Inlet NODE,System Node Temperature, timestep;
  Output:Variable,VAV SYS 1 Inlet NODE,System Node Mass Flow Rate, timestep;
  Output:Variable,Mixed Air Node 1,System Node Temperature, timestep;
  Output:Variable,Mixed Air Node 1,System Node Mass Flow Rate, timestep;
  Output:Variable,Outside Air Inlet Node 1,System Node Temperature, timestep;
  Output:Variable,Outside Air Inlet Node 1,System Node Mass Flow Rate, timestep;

  Output:VariableDictionary,Regular;
  Output:Surfaces:Drawing,dxf;
  
  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    ;               !- Unit Conversion

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  !-   ===========  ALL OBJECTS IN CLASS: ExternalInterface ===========
  !-External Interface
  ExternalInterface, !- Object to activate the external interface
    PtolemyServer; !- Name of external interface
    
  ExternalInterface:Schedule,
    SAT_SP,          !- Name
    Temperature,             !- Schedule Type Limits Name
    10;                      !- Initial Value
    
  !ExternalInterface:Schedule ,
  !  Space1-ClgSetP-RL, !- Name
  !  Temperature , !- ScheduleType
  !  25; !- Initial value, used during warm-up

